<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1 plus MathML 2.0//EN" "http://www.w3.org/Math/DTD/mathml2/xhtml-math11-f.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" lang="en-US">
<!--This file was converted to xhtml by LibreOffice - see https://cgit.freedesktop.org/libreoffice/core/tree/filter/source/xslt for the code.-->

<head profile="http://dublincore.org/documents/dcmi-terms/">
<meta http-equiv="Content-Type" content="application/xhtml+xml; charset=utf-8"/>
<title xml:lang="en-US">- no title specified</title>
<meta name="DCTERMS.title" content="" xml:lang="en-US"/>

<meta name="DCTERMS.language" content="en-US" scheme="DCTERMS.RFC4646"/>
<meta name="DCTERMS.source" content="http://xml.openoffice.org/odf2xhtml"/>
<meta name="DCTERMS.creator" content="Joao Gabriel Luppi Foster"/>
<meta name="DCTERMS.issued" content="2015-06-05T18:19:34" scheme="DCTERMS.W3CDTF"/>
<meta name="DCTERMS.contributor" content="Robson Bauwelz Gonzatti"/>
<meta name="DCTERMS.modified" content="2025-11-13T19:10:54" scheme="DCTERMS.W3CDTF"/>


<meta name="xsl:vendor" content="libxslt"/>
<link rel="schema.DC" href="http://purl.org/dc/elements/1.1/" hreflang="en"/>
<link rel="schema.DCTERMS" href="http://purl.org/dc/terms/" hreflang="en"/>
<link rel="schema.DCTYPE" href="http://purl.org/dc/dcmitype/" hreflang="en"/>
<link rel="schema.DCAM" href="http://purl.org/dc/dcam/" hreflang="en"/>

<style>
    table { border-collapse:collapse; border-spacing:0; empty-cells:show }
    td, th { vertical-align:top; font-size:10pt;}
    h1, h2, h3, h4, h5, h6 { clear:both;}
    p { white-space: nowrap; }
    ol, ul { margin:0; padding:0;}
    li { list-style: none; margin:0; padding:0;}
    span.footnodeNumber { padding-right:1em; }
    span.annotation_style_by_filter { font-size:95%; font-family:Arial; background-color:#fff000;  margin:0; border:0; padding:0;  }
    span.heading_numbering { margin-right: 0.8rem; }* { margin:0;}
    .table-ta1{ writing-mode:horizontal-tb; direction:ltr; }
    .cell-ce1{ color:#000000; font-size:11pt; font-family:Calibri; vertical-align:middle; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;}
    .cell-ce10{ color:#ffffff; font-size:11pt; font-family:Calibri; vertical-align:middle; background-color:#203864; border-top-style:none; border-left-style:none; border-bottom-style:none; border-right-style:none; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce11{ color:#ffffff; font-size:11pt; font-family:Calibri; vertical-align:middle; background-color:#203864; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce12{ color:#000000; font-size:11pt; font-family:Calibri; vertical-align:top; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;}
    .cell-ce13{ color:#000000; font-size:11pt; font-family:Calibri; vertical-align:top; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;}
    .cell-ce2{ color:#ffffff; font-size:11pt; font-family:Calibri; vertical-align:middle; background-color:#203864; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-left-width:NaNcm; border-left-style:solid; border-left-color:#000000; border-right-style:none; border-top-style:none; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce3{ color:#ffffff; font-size:11pt; font-family:Calibri; vertical-align:middle; background-color:#203864; border-top-width:NaNcm; border-top-style:solid; border-top-color:#000000; border-left-width:NaNcm; border-left-style:solid; border-left-color:#000000; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-right-width:NaNcm; border-right-style:solid; border-right-color:#000000; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce4{ color:#000000; font-size:11pt; font-family:Calibri; vertical-align:middle; border-top-width:NaNcm; border-top-style:solid; border-top-color:#000000; border-left-width:NaNcm; border-left-style:solid; border-left-color:#000000; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-right-width:NaNcm; border-right-style:solid; border-right-color:#000000; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;}
    .cell-ce5{ color:#ffffff; font-size:11pt; font-family:Calibri; vertical-align:middle; background-color:#203864; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-left-style:none; border-right-style:none; border-top-style:none; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce6{ color:#ff0000; font-size:11pt; font-family:Calibri; vertical-align:middle; border-top-width:NaNcm; border-top-style:solid; border-top-color:#000000; border-left-width:NaNcm; border-left-style:solid; border-left-color:#000000; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-right-width:NaNcm; border-right-style:solid; border-right-color:#000000; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce7{ color:#000000; font-size:11pt; font-family:Calibri; vertical-align:middle; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-left-width:NaNcm; border-left-style:solid; border-left-color:#000000; border-right-style:none; border-top-width:NaNcm; border-top-style:solid; border-top-color:#000000; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;}
    .cell-ce8{ color:#ffffff; font-size:11pt; font-family:Calibri; vertical-align:middle; background-color:#203864; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-left-style:none; border-right-style:none; border-top-style:none; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .cell-ce9{ color:#000000; font-size:11pt; font-family:Calibri; vertical-align:middle; border-top-width:NaNcm; border-top-style:solid; border-top-color:#000000; border-left-width:NaNcm; border-left-style:solid; border-left-color:#000000; border-bottom-width:NaNcm; border-bottom-style:solid; border-bottom-color:#000000; border-right-width:NaNcm; border-right-style:solid; border-right-color:#000000; text-align:center ! important; margin-left:0in; writing-mode:horizontal-tb; direction:ltr;}
    .col-co1{ width:0.802in; }
    .col-co2{ width:3.7043in; }
    .col-co3{ width:1.8811in; }
    .col-co4{ width:1.7646in; }
    .col-co5{ width:2.1in; }
    .col-co6{ width:8.1228in; }
    .col-co7{ width:3.9374in; }
    .col-co8{ width:3.7626in; }
    .row-ro1{ height:0.2083in; }
    .row-ro2{ height:0.2083in; }
    .row-ro3{ height:0.6425in; }
    .text-T1{ color:#000000; font-family:Calibri; font-size:11pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .text-T2{ color:#000000; font-family:Calibri; font-size:1pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    .text-T3{ color:#000000; font-family:Calibri; font-size:10pt; font-style:normal; text-shadow:none; text-decoration:none ! important; font-weight:normal; }
    /* ODF styles with no properties representable as CSS:
     { } */
</style>
</head>

<body dir="ltr" style="max-width:8.2681in;margin-top:0.7874in; margin-bottom:0.3154in; margin-left:0.5118in; margin-right:0.5118in; ">


<table border="0" cellspacing="0" cellpadding="0" class="table-ta1"><colgroup><col width="89"/><col width="89"/><col width="411"/><col width="209"/><col width="196"/><col width="233"/><col width="902"/><col width="437"/><col width="418"/><col width="89"/></colgroup><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro2"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td colspan="5" style="text-align:left;width:0.802in; " class="cell-ce2">
<p>Binary Input</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce8"> </td><td colspan="2" style="text-align:left;width:3.9374in; " class="cell-ce10">
<p>Valores</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce12"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce3">
<p>Id</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce3">
<p>Informação</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce3">
<p>Tipo de dado</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce3">
<p>Classe</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce3">
<p>Tipo de Variável</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce3">
<p>Detalhes</p>
</td><td style="text-align:right; width:3.9374in; " class="cell-ce3">
<p>0</p>
</td><td style="text-align:right; width:3.7626in; " class="cell-ce3">
<p>1</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>0</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Equipamento Energizado</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce4">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce4">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Informa se o equipamento está energizado, ou seja, se existe a presença de tensão nos terminais do equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Sem presença de tensão</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Presença de tensão</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>1</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Equipamento Operando</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce4">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce4">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Informa se o equipamento está em operação</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Equipamento não está em operação</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Equipamento em operação</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>2</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Alarme</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce4">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce4">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Informa a presença de alarme no equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Sem alarme</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Com alarme</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>3</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Operação Local/Remoto</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce4">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce4">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Estado do modo de operação local/remoto</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Local</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Remoto</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td colspan="5" style="text-align:left;width:0.802in; " class="cell-ce3">
<p>Binary Output</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce8"> </td><td colspan="2" style="text-align:left;width:3.9374in; " class="cell-ce10">
<p>Valores</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce3">
<p>Id</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce3">
<p>Informação</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce3">
<p>Tipo de dado</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce3">
<p>Classe</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce3">
<p>Tipo de Variável</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce3">
<p>Detalhes</p>
</td><td style="text-align:right; width:3.9374in; " class="cell-ce3">
<p>0</p>
</td><td style="text-align:right; width:3.7626in; " class="cell-ce3">
<p>1</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>0</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Ligar Equipamento</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Output</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce7">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Envia comando para iniciar a operação do equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Não ligar equipamento</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Ligar equipamento</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>1</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Desligar Equipamento</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Output</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce7">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Envia comando para desligar o equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Não desligar o equipamento</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Desligar o equipamento</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro3"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>2</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Reset Proteção</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Binary Output</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 1</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce7">
<p>Binária</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce9">
<p>Caso alguma falta tenha ocorrido este ponto permite resetar a falta para partir novamente o equipamento. Somente algumas faltas permitem ser resetadas, outras necessitam que uma equipe seja enviada para verificar o equipamento.</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce4">
<p>Não reseta a falta</p>
</td><td style="text-align:left;width:3.7626in; " class="cell-ce4">
<p>Resetar a falta</p>
</td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td colspan="5" style="text-align:left;width:0.802in; " class="cell-ce3">
<p>Analog Input</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce8"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce3">
<p>Id</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce3">
<p>Informação</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce3">
<p>Tipo de dado</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce3">
<p>Classe</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce3">
<p>Tipo de Variável</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce3">
<p>Detalhes</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>0</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Tensão Fase A</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de tensão da fase A</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>1</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Tensão Fase B</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de tensão da fase B</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>2</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Tensão Fase C</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de tensão da fase C</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>3</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Corrente Fase A</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de corrente da fase A do equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>4</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Corrente Fase B</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de corrente da fase B do equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>5</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Corrente Fase C</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de corrente da fase C do equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>6</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Corrente Neutro</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Valor RMS de corrente da corrente Neutro do equipamento</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:right; width:0.802in; " class="cell-ce4">
<p>20</p>
</td><td style="text-align:left;width:3.7043in; " class="cell-ce4">
<p>Código de Falta</p>
</td><td style="text-align:left;width:1.8811in; " class="cell-ce4">
<p>Analog Input</p>
</td><td style="text-align:left;width:1.7646in; " class="cell-ce6">
<p>Classe 2</p>
</td><td style="text-align:left;width:2.1in; " class="cell-ce6">
<p>16-bit ( Inteiro)</p>
</td><td style="text-align:left;width:8.1228in; " class="cell-ce4">
<p>Caso alguma falta ocorra informa o código da falta</p>
</td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr><tr class="row-ro1"><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7043in; " class="cell-ce1"> </td><td style="text-align:left;width:1.8811in; " class="cell-ce1"> </td><td style="text-align:left;width:1.7646in; " class="cell-ce1"> </td><td style="text-align:left;width:2.1in; " class="cell-ce1"> </td><td style="text-align:left;width:8.1228in; " class="cell-ce1"> </td><td style="text-align:left;width:3.9374in; " class="cell-ce1"> </td><td style="text-align:left;width:3.7626in; " class="cell-ce1"> </td><td style="text-align:left;width:0.802in; " class="cell-ce1"> </td></tr></table>

</body>

</html>
